# S02 雲林縣再生能源可併網容量：資料審計

> 本檔由 `src/transform/build_yunlin.py` 自動產生（方法版本 0.2.0，建置日 2026-10-12）。請勿手動編輯。

## 1. 檔案結構（已確認）

- ZIP 內含兩張表與各自 schema：`YUNLIN_capacity.csv`（`FEEDER`, `CAPACITY`＝饋線可併網容量，單位千瓦）與 `YUNLIN_tr_feeder.csv`（`ROWNUM`, `X`, `Y`, `FEEDER`＝變壓器 TWD67 座標及所屬饋線）。
- **容量以饋線為單位。** 變壓器點位本身沒有容量，只標示該饋線設備位置；同一饋線多點是正常結構，不是重複容量。
- CSV 內沒有資料日期欄位。本專案以 ZIP 內各成員檔的修改時間作為「檔案日期」，並分別記錄容量表與點位表的日期。

## 2. 版本與日期

| 快照 | 來源 | 容量表日期 | 點位表日期 | 原始檔 SHA-256 |
|---|---|---|---|---|
| S02-2024-04-11 | wayback | 2024-01-25 | 2024-04-11 | `85127bda1ff9730e…` |
| S02-2025-04-15 | wayback | 2025-03-25 | 2025-04-15 | `d84a3b9f2d5d46c6…` |
| S02-2026-04-27 | publisher_live | 2026-04-14 | 2026-04-27 | `d15080778cd7a1e7…` |

平臺頁面標示每 6 個月更新；已取得的版本間隔約一年（可能有未被 Wayback 保存的中間版本）。

## 3. 座標系統驗證

變壓器必在陸地上，因此以「落在雲林及鄰接三縣陸域之外（海上）」的點數作為主要判準。

| 轉換方式 | 落在雲林縣界內 | 落在陸域外 | 陸域外逾 100 m | 與採用方案平均差距 |
|---|---|---|---|---|
| `twd67_towgs84` TWD67 TM2 + towgs84 3 參數基準轉換 | 100.0% | 0 | 0 | 0.0 m |
| `twd67_moi_formula` TWD67 TM2 + 內政部四參數簡易公式 | 100.0% | 0 | 0 | 3.8 m |
| `twd97_as_is` 視為 TWD97 TM2（不做基準轉換） | 99.0% | 221 | 175 | 854.3 m |
| `epsg3828_ballpark` EPSG:3828 PROJ 預設（僅概略偏移） | 99.0% | 223 | 176 | 851.9 m |

採用：**`twd67_towgs84`**。兩種獨立的 TWD67→TWD97 方法結果一致（差距數公尺），且無任何點位落在陸域外；
若直接使用 PROJ 對 EPSG:3828 的預設轉換（僅概略偏移，無基準轉換），全部點位會系統性偏移約 850 公尺，並有上百點落入海中。

## 4. 最新快照品質（容量表 2026-04-14）

- 饋線容量列 343 筆、不重複饋線 343 條；負值 0 筆。
- 公布容量為 0：97 條（28.3%）；未滿 1 MW：126 條（36.7%）。
- 中位數 2,981.9 kW（四分位 0.0–5,500.0 kW）；最大值 11,000.0 kW，共 16 條等於最大值（疑似上限值，待向台電確認）。
- 變壓器點位 36,148 個，分屬 345 個饋線代號；落在縣界外 8 個。
- 點位表有、雲林容量表沒有的變壓器共 1,453 個，分三種：
  - 鄰縣饋線 9 條（25 個點）：容量見同日全國檔（S01）其他縣市容量表，本站取用並標示來源。
  - 雲林代號但兩表皆無 11 條（1,406 個點）：標為「台電未列容量」，成因待確認。其中 2 條（XU27、XU29）在前一版容量表中仍有數值，這一版才從容量表消失。
  - 所屬饋線欄位為「無」：22 個點。
  - 代號在多個鄰縣容量表出現且數值不同、因此不補值：0 條。
- 同日全國檔中，同一饋線代號在多個縣市容量表出現且數值不同者：0 個。
- S01-2025-04-15 全國檔有 6 個代號在多縣數值不同（例：CE34（基隆／臺北）、CV31（基隆／新北）、CV33（基隆／新北））：饋線代號不保證全國唯一，跨縣比對須連同縣市判斷。
- 雲林容量表有、點位表沒有的饋線 19 條（地圖上無法定位，只列在饋線清單）。

## 5. 全國檔（S01）與雲林檔（S02）交叉比對

- 2025-04-15：容量表 identical；點位表 identical
- 2026-04-27：容量表 identical；點位表 identical

## 6. 饋線代號跨版本穩定性

| 前版 | 後版 | 共同 | 僅前版 | 僅後版 |
|---|---|---|---|---|
| 2024-01-25 | 2025-03-25 | 334 | 6 | 5 |
| 2025-03-25 | 2026-04-14 | 336 | 3 | 7 |

代號相同不代表饋線範圍或計算條件相同；跨版本差值須另經可比性檢查（spec §8.3）後才發布。

## 7. 未決問題（P0）

1. 容量計算條件、日期與上限值的官方定義。
2. 雲林代號但兩表皆無的 11 條饋線，與有容量但無點位的 19 條饋線，是否有對應關係（新設、改名或停用）。
3. 檔案日期（ZIP 成員修改時間）與台電實際計算基準日的關係。
