# 彰化縣再生能源可併網容量：資料審計

> 本檔由 `src/transform/build_counties.py` 自動產生（方法版本 0.3.0，建置日 2026-11-09）。請勿手動編輯。

來源：台灣電力公司全國各縣市再生能源可併網容量（S01，https://data.gov.tw/dataset/161874）。

## 1. 檔案結構（已確認）

- 全國檔 ZIP 內每個縣市各有兩張表與 schema；本縣使用 `CHANGHUA_capacity.csv`（`FEEDER`, `CAPACITY`＝饋線可併網容量，單位千瓦）與 `CHANGHUA_tr_feeder.csv`（`ROWNUM`, `X`, `Y`, `FEEDER`＝變壓器 TWD67 座標及所屬饋線）。
- 地圖只畫鄉鎮之間的界線（限有變壓器分布的範圍），不畫縣的外圍邊，並省略 0 塊沒有任何變壓器的離岸沙洲或小島（沿海行政界線涵蓋潮間帶，與底圖海岸線不一致）；鄉鎮歸屬仍以完整界線計算。
- **容量以饋線為單位。** 變壓器點位本身沒有容量，只標示該饋線設備位置；同一饋線多點是正常結構，不是重複容量。
- CSV 內沒有資料日期欄位。本專案以 ZIP 內各成員檔的修改時間作為「檔案日期」，並分別記錄容量表與點位表的日期。

## 2. 版本與日期

| 快照 | 來源 | 容量表日期 | 點位表日期 | 原始檔 SHA-256 |
|---|---|---|---|---|
| S01-2025-04-15 | wayback | 2025-03-25 | 2025-04-15 | `5f7f1c727ad70503…` |
| S01-2026-04-27 | publisher_live | 2026-04-14 | 2026-04-27 | `bba513ab4f575598…` |
| S01-2026-10-30 | wayback_relay | 2026-10-25 | 2026-10-30 | `7e377bfb56cfad53…` |

平臺頁面標示每 6 個月更新；已取得的版本間隔約一年（可能有未被 Wayback 保存的中間版本）。

## 3. 座標系統驗證

變壓器必在陸地上，因此以「落在陸域之外（海上）」的點數作為主要判準；陸域為內政部全臺鄉鎮界線的聯集。

| 轉換方式 | 落在彰化縣界內 | 落在陸域外 | 陸域外逾 100 m | 與採用方案平均差距 |
|---|---|---|---|---|
| `twd67_towgs84` TWD67 TM2 + towgs84 3 參數基準轉換 | 100.0% | 0 | 0 | 0.0 m |
| `twd67_moi_formula` TWD67 TM2 + 內政部四參數簡易公式 | 100.0% | 0 | 0 | 3.1 m |
| `twd97_as_is` 視為 TWD97 TM2（不做基準轉換） | 99.9% | 25 | 21 | 854.3 m |
| `epsg3828_ballpark` EPSG:3828 PROJ 預設（僅概略偏移） | 99.9% | 24 | 21 | 851.9 m |

採用：**`twd67_towgs84`**。兩種獨立的 TWD67→TWD97 方法結果一致（差距數公尺），且無任何點位落在陸域外；
若直接使用 PROJ 對 EPSG:3828 的預設轉換（僅概略偏移，無基準轉換），全部點位會系統性偏移約 852 公尺，並有 24 點落在陸域外。

## 4. 最新快照品質（容量表 2026-10-25）

- 饋線容量列 557 筆、不重複饋線 557 條；負值 0 筆。
- 公布容量為 0：116 條（20.8%）；未滿 1 MW：137 條（24.6%）。
- 中位數 4,072.7 kW（四分位 1,097.8–5,094.2 kW）；最大值 11,000.0 kW，共 1 條等於最大值（疑似上限值，待向台電確認）。
- 變壓器點位 42,061 個，分屬 590 個饋線代號；落在縣界外 17 個，其中 1 個距縣界逾 5 公里（饋線 JW31），疑為台電歸錯縣的資料列。
- 點位表有、彰化容量表沒有的變壓器共 4,015 個，分四種：
  - 鄰縣饋線 15 條（799 個點）：容量見同日全國檔（S01）其他縣市容量表，本站取用並標示來源。
  - 各縣市容量表都沒有 39 條（3,171 個點）：標為「台電未列容量」，成因待確認。
  - 所屬饋線欄位為「無」：45 個點。
  - 代號在多個鄰縣容量表出現且數值不同、因此不補值：0 條。
- 同日全國檔中，同一饋線代號在多個縣市容量表出現且數值不同者：0 個。
- S01-2025-04-15 全國檔有 6 個代號在多縣數值不同（例：CE34（基隆／臺北）、CV31（基隆／新北）、CV33（基隆／新北））：饋線代號不保證全國唯一，跨縣比對須連同縣市判斷。
- 彰化容量表有、點位表沒有的饋線 22 條（地圖上無法定位，只列在饋線清單）。

## 5. 全國檔（S01）與縣檔交叉比對

- 本縣直接使用全國檔，未另行下載縣檔比對；雲林在每個共同日期，全國檔與縣檔的兩張表都逐位元組相同（見雲林審計）。

## 6. 饋線代號跨版本穩定性

| 前版 | 後版 | 共同 | 僅前版 | 僅後版 |
|---|---|---|---|---|
| 2025-03-25 | 2026-04-14 | 525 | 18 | 32 |
| 2026-04-14 | 2026-10-25 | 557 | 0 | 0 |

代號相同不代表饋線範圍或計算條件相同；跨版本差值須另經可比性檢查（spec §8.3）後才發布。

## 7. 未決問題（P0）

1. 容量計算條件、日期與上限值的官方定義。
2. 各縣市容量表都沒有的 39 條饋線，與有容量但無點位的 22 條饋線，是否有對應關係（新設、改名或停用）。
3. 檔案日期（ZIP 成員修改時間）與台電實際計算基準日的關係。
